---
행정규칙ID: '83230'
행정규칙일련번호: '2100000215006'
행정규칙명: '전원개발사업 실시계획 승인(500kV HVDC 동해안-신가평 송전선로 건설사업(동부-1구간))'
행정규칙종류: '고시'
상위기관명: '기후에너지환경부'
소관부처명: '기후에너지환경부'
기관경로:
- '기후에너지환경부'
소관부처명_원문: '산업통상부'
기관코드: '1451000'
발령번호: '2022-163'
발령일자: 2022-10-05
시행일자: 2022-10-11
제개정구분: '제정'
제개정구분코드: '200401'
현행연혁구분: ''
현행여부: 'N'
본문출처: 'api-text'
출처: 'https://www.law.go.kr/행정규칙/전원개발사업실시계획승인(500kVHVDC동해안-신가평송전선로건설사업(동부-1구간))'
첨부파일:
- 별표번호: '0001'
  별표가지번호: '00'
  별표구분: '별첨'
  제목: '도시계획시설(전기공급설비) 결정(변경)조서'
  파일링크: 'https://www.law.go.kr/LSW/flDownload.do?flSeq=120115973'
- 별표번호: '0002'
  별표가지번호: '00'
  별표구분: '별첨'
  제목: '수용·사용할 토지 등의 명세 및 소유자와 이해관계인의 성명 및 주소'
  파일링크: 'https://www.law.go.kr/LSW/flDownload.do?flSeq=120115991'
발령일자보정: false
발령일자원문: '20221005'
---

# 전원개발사업 실시계획 승인(500kV HVDC 동해안-신가평 송전선로 건설사업(동부-1구간))

  1\. 사업의 명칭 : 500kV HVDC 동해안-신가평 송전선로 건설사업(동부-1구간)

  2\. 사업시행자의 성명 및 주소 : 한국전력공사 사장 정승일
                              전남 나주시 전력로 55

  3\. 사업의 목적 : 동해안 신규 발전소 건설에 따른 동해안 발전력 수도권 연계로 전력계통 보강 및 안정적 전력공급에 기여하고자 함

  4\. 사업개요
    가\. 송전선로
  ○ 구    간 : 500kV HVDC 동해안-신가평T/L No.1 ∼ No. 36
 ○ 송전선로 길이 : 18.488km
 ○ 지 지 물 : 철탑 36기
 ○ 전    선
     - 전력선 : ACSR/AW 480㎟(Cardinal) × 6도체(6B) × 2회선(2C)
     - 중성선 : HTACSR/AW 480㎟(Cardinal) × 3도체(3B) × 2회선(2C)
 ○ 전기방식 및 전압 : 2Bi-pole(역극배열), 직류송전방식 / 500,000볼트

  5\. 사업시행기간 : 2021. 2 ～ 2026. 6 (65개월)

  6\. 사업구역의 위치 및 면적
    가\. 위  치 : 경상북도 울진군, 강원도 삼척시 일원
    나\. 면  적 : 614,052㎡ (철탑부지 : 12,167㎡, 선하지 : 601,885㎡)

  7\. 도시ㆍ군계획시설(전기공급설비) 결정(변경)조서 : 별항

  8\. 수용ㆍ사용할 토지 등의 명세 : 별항

  9\. 토지등의 소유자와 이해관계인의 성명 및 주소 : 별항
