---
행정규칙ID: '88364'
행정규칙일련번호: '2100000237628'
행정규칙명: '전원개발사업실시계획 승인(500kV HVDC 동해안-신가평 송전선로 건설사업(서부-4구간))'
행정규칙종류: '고시'
상위기관명: '기후에너지환경부'
소관부처명: '기후에너지환경부'
기관경로:
- '기후에너지환경부'
소관부처명_원문: '산업통상부'
기관코드: '1451000'
발령번호: '2024-44'
발령일자: 2024-03-14
시행일자: 2024-03-20
제개정구분: '제정'
제개정구분코드: '200401'
현행연혁구분: ''
현행여부: 'N'
본문출처: 'api-text'
출처: 'https://www.law.go.kr/행정규칙/전원개발사업실시계획승인(500kVHVDC동해안-신가평송전선로건설사업(서부-4구간))'
첨부파일:
- 별표번호: '0001'
  별표가지번호: '00'
  별표구분: '별첨'
  제목: '도시계획시설(전기공급설비) 결정(변경)조서'
  파일링크: 'https://www.law.go.kr/LSW/flDownload.do?flSeq=138681031'
  PDF링크: 'https://www.law.go.kr/LSW/flDownload.do?flSeq=138681045'
- 별표번호: '0002'
  별표가지번호: '00'
  별표구분: '별첨'
  제목: '수용ㆍ사용할 토지 등의 명세 및 소유자와 이해관계인의 성명 및 주소'
  파일링크: 'https://www.law.go.kr/LSW/flDownload.do?flSeq=138681047'
  PDF링크: 'https://www.law.go.kr/LSW/flDownload.do?flSeq=138681069'
발령일자보정: false
발령일자원문: '20240314'
---

# 전원개발사업실시계획 승인(500kV HVDC 동해안-신가평 송전선로 건설사업(서부-4구간))

  1\. 사업의 명칭 : 500kV HVDC 동해안-신가평 송전선로 건설사업(서부-4구간)

  2\. 사업시행자의 성명 및 주소 : 한국전력공사 사장 김동철
　                            전남 나주시 전력로 55

  3\. 사업의 목적 : 동해안 신규 발전소 건설에 따른 동해안 발전력 수도권 연계로 전력계통 보강 및 안정적 전력공급에 기여하고자 함

  4\. 사업개요
    가\. 송전선로
  ○ 구    간 : 500kV HVDC 동해안-신가평T/L No.130 ∼ No. 158 (서부구간) 및 지중구간
 ○ 송전선로 길이 : 14.429km(가공) / 1.194km(지중)
 ○ 지 지 물 : 철탑 29기
 ○ 전    선
     - 전력선 : ACSR/AW 480㎟(Cardinal) × 6도체(6B) × 2회선(2C), × 1회선(1C)
                XLPE 2,500㎟(D) × 1회선(1C)
     - 중성선 : HTACSR/AW 480㎟(Cardinal) × 3도체(3B) × 2회선(2C), × 1회선(1C)
                XLPE 2,000㎟(D) × 1회선(1C)
 ○ 전기방식 및 전압 : 2Bi-pole(역극배열) 및 Bi-Pole, 직류송전방식 / 500,000볼트

  5\. 사업시행기간 : 2023. 1 ～ 2026. 6 (42개월)

  6\. 사업구역의 위치 및 면적
    가\. 위  치 : 경기도 양평군, 가평군 일원
    나\. 면  적 : 468,199㎡ (철탑부지 : 8,059㎡, 선하지 : 444,854㎡, 지중구간 : 15,286㎡)

  7\. 도시ㆍ군계획시설(전기공급설비) 결정(변경)조서 : 별항

  8\. 수용ㆍ사용할 토지 등의 명세 : 별항

  9\. 토지등의 소유자와 이해관계인의 성명 및 주소 : 별항
